within Buildings.Applications.DataCenters.ChillerCooled.Equipment.BaseClasses;
partial model PartialChillerWSE
  "Partial model for chiller and WSE package"
  extends
    Buildings.Applications.DataCenters.ChillerCooled.Equipment.BaseClasses.PartialChillerWSEInterface(
     final num=numChi+1);
  extends
    Buildings.Applications.DataCenters.ChillerCooled.Equipment.BaseClasses.FourPortResistanceChillerWSE(
     final computeFlowResistance1=true,
     final computeFlowResistance2=true);
  extends
    Buildings.Applications.DataCenters.ChillerCooled.Equipment.BaseClasses.PartialControllerInterface(
     final reverseAction=true);
  extends
    Buildings.Applications.DataCenters.ChillerCooled.Equipment.BaseClasses.ValvesParameters(
     numVal=4,
     final deltaM=deltaM1);
  extends
    Buildings.Applications.DataCenters.ChillerCooled.Equipment.BaseClasses.SignalFilterParameters(
     final numFil=1,
     final yValve_start={yValWSE_start});
  extends
    Buildings.Applications.DataCenters.ChillerCooled.Equipment.BaseClasses.ThreeWayValveParameters(
     final activate_ThrWayVal=use_controller or activate_heaPreCon);

  //Chiller
  parameter Boolean activate_heaPreCon = false
    "Set as true, if a three-way valve on condener side is activated for head pressure control in chillers";
  parameter Integer numChi(min=1) "Number of identical chillers"
    annotation(Dialog(group="Chiller"));
  replaceable parameter Buildings.Fluid.Chillers.Data.ElectricEIR.Generic perChi[numChi]
    "Performance data for chillers"
    annotation (choicesAllMatching=true,Dialog(group="Chiller"),
                Placement(transformation(extent={{20,130},{40,150}})));
  parameter Real[2] lValChi(each min=1e-10, each max=1) = {0.0001,0.0001}
    "Valve leakage, l=Kv(y=0)/Kv(y=1)"
    annotation(Dialog(group="Shutoff valve"));
  parameter Real[2] kFixedValChi(each unit="",each min=0)=
    {m1_flow_chi_nominal,m2_flow_chi_nominal} ./ sqrt({dp1_chi_nominal,dp2_chi_nominal})
    "Flow coefficient of fixed resistance that may be in series with valves
    in chillers, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2)."
    annotation(Dialog(group="Shutoff valve"));
  parameter Real[numChi] yValChi_start=fill(0,numChi)
    "Initial value of output from on/off valves in chillers"
    annotation(Dialog(tab="Dynamics", group="Filtered opening",enable=use_inputFilter));

  //WSE
  parameter Modelica.SIunits.Efficiency eta(min=0,max=1)=0.8
    "Heat exchange effectiveness"
    annotation(Dialog(group="Waterside economizer"));

  parameter Real[2] lValWSE(each min=1e-10, each max=1) = {0.0001,0.0001}
    "Valve leakage, l=Kv(y=0)/Kv(y=1)"
    annotation(Dialog(group="Shutoff valve"));
  parameter Real[2] kFixedValWSE(each unit="", each min=0)=
    {m1_flow_wse_nominal/ sqrt(dp1_wse_nominal),0}
    "Flow coefficient of fixed resistance that may be in series with valves
    in WSE, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2)."
    annotation(Dialog(group="Shutoff valve"));
  parameter Real yValWSE_start=0
    "Initial value of output from on/off valve in WSE"
    annotation(Dialog(tab="Dynamics", group="Filtered opening",enable=use_inputFilter));
  parameter Real yThrWayValWSE_start=0
    "Initial value of output from three-way bypass valve in WSE"
    annotation(Dialog(tab="Dynamics", group="Filtered opening",enable=use_controller and use_inputFilter));

  // Advanced
  parameter Boolean homotopyInitialization = true "= true, use homotopy method"
    annotation(Evaluate=true, Dialog(tab="Advanced"));

  // Dynamics
  parameter Modelica.Fluid.Types.Dynamics energyDynamics=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial
    "Type of energy balance: dynamic (3 initialization options) or steady state"
    annotation(Evaluate=true, Dialog(tab = "Dynamics", group="Equations"));
  parameter Modelica.Fluid.Types.Dynamics massDynamics=energyDynamics
    "Type of mass balance: dynamic (3 initialization options) or steady state"
    annotation(Evaluate=true, Dialog(tab = "Dynamics", group="Equations"));
  parameter Modelica.SIunits.Time tauChi1 = 30
    "Time constant at nominal flow in chillers"
     annotation (Dialog(tab = "Dynamics", group="Chiller",
                 enable=not energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState));
  parameter Modelica.SIunits.Time tauChi2 = 30
    "Time constant at nominal flow in chillers"
     annotation (Dialog(tab = "Dynamics", group="Chiller",
                 enable=not energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState));
  parameter Modelica.SIunits.Time tauWSE = 10
    "Time constant at nominal flow for dynamic energy and momentum balance of the three-way valve"
    annotation(Dialog(tab="Dynamics", group="Waterside economizer",
               enable= use_controller and not energyDynamics ==
               Modelica.Fluid.Types.Dynamics.SteadyState));

  // Initialization
  parameter Medium1.AbsolutePressure p1_start = Medium1.p_default
    "Start value of pressure"
    annotation(Dialog(tab = "Initialization", group = "Medium 1"));
  parameter Medium1.Temperature T1_start = Medium1.T_default
    "Start value of temperature"
    annotation(Dialog(tab = "Initialization", group = "Medium 1"));
  parameter Medium1.MassFraction X1_start[Medium1.nX] = Medium1.X_default
    "Start value of mass fractions m_i/m"
    annotation (Dialog(tab="Initialization", group = "Medium 1",
                enable=Medium1.nXi > 0));
  parameter Medium1.ExtraProperty C1_start[Medium1.nC](
    final quantity=Medium1.extraPropertiesNames)=fill(0, Medium1.nC)
    "Start value of trace substances"
    annotation (Dialog(tab="Initialization", group = "Medium 1",
                enable=Medium1.nC > 0));
  parameter Medium1.ExtraProperty C1_nominal[Medium1.nC](
    final quantity=Medium1.extraPropertiesNames) = fill(1E-2, Medium1.nC)
    "Nominal value of trace substances. (Set to typical order of magnitude.)"
   annotation (Dialog(tab="Initialization", group = "Medium 1",
               enable=Medium1.nC > 0));
  parameter Medium2.AbsolutePressure p2_start = Medium2.p_default
    "Start value of pressure"
    annotation(Dialog(tab = "Initialization", group = "Medium 2"));
  parameter Medium2.Temperature T2_start = Medium2.T_default
    "Start value of temperature"
    annotation(Dialog(tab = "Initialization", group = "Medium 2"));
  parameter Medium2.MassFraction X2_start[Medium2.nX] = Medium2.X_default
    "Start value of mass fractions m_i/m"
    annotation (Dialog(tab="Initialization", group = "Medium 2",
                enable=Medium2.nXi > 0));
  parameter Medium2.ExtraProperty C2_start[Medium2.nC](
    final quantity=Medium2.extraPropertiesNames)=fill(0, Medium2.nC)
    "Start value of trace substances"
    annotation (Dialog(tab="Initialization", group = "Medium 2",
                enable=Medium2.nC > 0));
  parameter Medium2.ExtraProperty C2_nominal[Medium2.nC](
    final quantity=Medium2.extraPropertiesNames) = fill(1E-2, Medium2.nC)
    "Nominal value of trace substances. (Set to typical order of magnitude.)"
   annotation (Dialog(tab="Initialization", group = "Medium 2",
               enable=Medium2.nC > 0));

  // Temperature sensor
  parameter Modelica.SIunits.Time tauSenT=1
    "Time constant at nominal flow rate (use tau=0 for steady-state sensor,
    but see user guide for potential problems)"
   annotation(Dialog(tab="Dynamics", group="Temperature Sensor",
     enable=not energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState));
  parameter Modelica.Blocks.Types.Init initTSenor = Modelica.Blocks.Types.Init.InitialState
    "Type of initialization of the temperature sensor (InitialState and InitialOutput are identical)"
  annotation(Evaluate=true, Dialog(tab="Dynamics", group="Temperature Sensor"));

  Modelica.Blocks.Interfaces.RealInput yValHeaPreCon[numChi] if
                                                        activate_heaPreCon
    "Actuator position (0: closed, 1: open)" annotation (Placement(
        transformation(extent={{-140,100},{-100,60}}), iconTransformation(
          extent={{-120,80},{-100,100}})));
  Modelica.Blocks.Interfaces.RealOutput TCWRetChi[numChi]
    "Temperature of leaving condenser water in chillers" annotation (Placement(
        transformation(extent={{100,80},{120,100}}), iconTransformation(extent={
            {100,80},{120,100}})));
  Modelica.Blocks.Interfaces.RealOutput TCHWSupWSE(
    final quantity="ThermodynamicTemperature",
    final unit="K",
    displayUnit="degC",
    min=200,
    start=T2_start)
    "Chilled water supply temperature in the waterside economizer"
    annotation (Placement(transformation(extent={{100,-10},{120,10}}),
                iconTransformation(extent={{100,-10},{120,10}})));
  Modelica.Blocks.Interfaces.RealOutput powChi[numChi](
    each final quantity="Power",
    each final unit="W")
    "Electric power consumed by chiller compressor"
    annotation (Placement(transformation(extent={{100,30},{120,50}})));

  Buildings.Applications.DataCenters.ChillerCooled.Equipment.ElectricChillerParallel chiPar(
    redeclare final replaceable package Medium1 = Medium1,
    redeclare final replaceable package Medium2 = Medium2,
    final CvData=Buildings.Fluid.Types.CvTypes.OpPoint,
    final allowFlowReversal1=allowFlowReversal1,
    final allowFlowReversal2=allowFlowReversal2,
    final m1_flow_small=m1_flow_small,
    final m2_flow_small=m2_flow_small,
    final show_T=show_T,
    final from_dp1=from_dp1,
    final linearizeFlowResistance1=linearizeFlowResistance1,
    final deltaM1=deltaM1,
    final from_dp2=from_dp2,
    final linearizeFlowResistance2=linearizeFlowResistance2,
    final deltaM2=deltaM2,
    final num=numChi,
    final per=perChi,
    final homotopyInitialization=homotopyInitialization,
    final use_inputFilter=use_inputFilter,
    final riseTimeValve=riseTimeValve,
    final initValve=initValve,
    final m1_flow_nominal=m1_flow_chi_nominal,
    final m2_flow_nominal=m2_flow_chi_nominal,
    final dp1_nominal=dp1_chi_nominal,
    final tau1=tauChi1,
    final tau2=tauChi2,
    final energyDynamics=energyDynamics,
    final massDynamics=massDynamics,
    final p1_start=p1_start,
    final T1_start=T1_start,
    final X1_start=X1_start,
    final C1_start=C1_start,
    final C1_nominal=C1_nominal,
    final p2_start=p2_start,
    final T2_start=T2_start,
    final X2_start=X2_start,
    final C2_start=C2_start,
    final C2_nominal=C2_nominal,
    final l=lValChi,
    final kFixed=kFixedValChi,
    final dp2_nominal=dp2_chi_nominal,
    final dpValve_nominal=dpValve_nominal[1:2],
    final rhoStd=rhoStd[1:2],
    final yValve_start=yValChi_start,
    final activate_ThrWayVal=activate_heaPreCon,
    final fraK_ThrWayVal=fraK_ThrWayVal,
    final l_ThrWayVal=l_ThrWayVal,
    final R=R,
    final delta0=delta0,
    final portFlowDirection_1=portFlowDirection_1,
    final portFlowDirection_2=portFlowDirection_2,
    final portFlowDirection_3=portFlowDirection_3,
    final yThrWayVal_start=yThrWayValChi_start,
    final tauSenT=tauSenT,
    final initTSenor=initTSenor)
    "Identical chillers"
    annotation (Placement(transformation(extent={{-60,30},{-40,50}})));
  Buildings.Applications.DataCenters.ChillerCooled.Equipment.WatersideEconomizer wse(
    redeclare final replaceable package Medium1 = Medium1,
    redeclare final replaceable package Medium2 = Medium2,
    final CvData=Buildings.Fluid.Types.CvTypes.OpPoint,
    final allowFlowReversal1=allowFlowReversal1,
    final allowFlowReversal2=allowFlowReversal2,
    final m1_flow_nominal=m1_flow_wse_nominal,
    final m2_flow_nominal=m2_flow_wse_nominal,
    final m1_flow_small=m1_flow_small,
    final m2_flow_small=m2_flow_small,
    final from_dp1=from_dp1,
    final dp1_nominal=dp1_wse_nominal,
    final linearizeFlowResistance1=linearizeFlowResistance1,
    final deltaM1=deltaM1,
    final from_dp2=from_dp2,
    final dp2_nominal=dp2_wse_nominal,
    final linearizeFlowResistance2=linearizeFlowResistance2,
    final deltaM2=deltaM2,
    final homotopyInitialization=homotopyInitialization,
    final l=lValWSE,
    final kFixed=kFixedValWSE,
    final use_inputFilter=use_inputFilter,
    final riseTimeValve=riseTimeValve,
    final initValve=initValve,
    final energyDynamics=energyDynamics,
    final massDynamics=massDynamics,
    final p_start=p2_start,
    final T_start=T2_start,
    final X_start=X2_start,
    final C_start=C2_start,
    final C_nominal=C2_nominal,
    final controllerType=controllerType,
    final k=k,
    final Ti=Ti,
    final Td=Td,
    final yMax=yMax,
    final yMin=yMin,
    final wp=wp,
    final wd=wd,
    final Ni=Ni,
    final Nd=Nd,
    final initType=initType,
    final xi_start=xi_start,
    final xd_start=xd_start,
    final yCon_start=yCon_start,
    final reset=reset,
    final y_reset=y_reset,
    final eta=eta,
    final fraK_ThrWayVal=fraK_ThrWayVal,
    final l_ThrWayVal=l_ThrWayVal,
    final R=R,
    final delta0=delta0,
    final dpValve_nominal=dpValve_nominal[3:4],
    final rhoStd=rhoStd[3:4],
    final yThrWayVal_start=yThrWayValWSE_start,
    final yValWSE_start=yValWSE_start,
    final tauThrWayVal=tauWSE,
    final use_controller=use_controller,
    final reverseAction=reverseAction,
    final show_T=show_T,
    final portFlowDirection_1=portFlowDirection_1,
    final portFlowDirection_2=portFlowDirection_2,
    final portFlowDirection_3=portFlowDirection_3)
    "Waterside economizer"
    annotation (Placement(transformation(extent={{40,30},{60,50}})));
  Buildings.Fluid.Sensors.TemperatureTwoPort senTCHWSupWSE(
    redeclare final replaceable package Medium = Medium2,
    final m_flow_nominal=m2_flow_wse_nominal,
    final tau=tauSenT,
    final initType=initTSenor,
    final T_start=T2_start,
    final allowFlowReversal=allowFlowReversal2,
    final m_flow_small=m2_flow_small)
    "Temperature sensor of supplying chilled water in WSEs"
    annotation (Placement(transformation(extent={{30,10},{10,30}})));

  parameter Real yThrWayValChi_start=1
    "Initial value of output"
    annotation(Dialog(tab="Dynamics", group="Filtered opening",
      enable=activate_heaPreCon and use_inputFilter));

equation
  for i in 1:numChi loop
  connect(chiPar.on[i], on[i])
    annotation (Line(points={{-62,42},{-92,42},{-92,30},{-120,30}},
                color={255,0,255}));
  end for;
  connect(on[numChi+1], wse.on[1])
    annotation (Line(points={{-120,30},{-92,30},{-92,120},{30,120},{30,42},{38,42}},
                color={255,0,255}));
  connect(chiPar.TSet, TSet)
    annotation (Line(points={{-62,37},{-90,37},{-90,100},{-120,100}},
                color={0,0,127}));
  connect(wse.port_b1, port_b1)
    annotation (Line(points={{60,46},{80,46},{80,60},{100,60}},color={0,127,255}));
  connect(port_a1, wse.port_a1)
    annotation (Line(points={{-100,60},{-88,60},{-88,104},{-88,104},{-88,116},{26,
          116},{26,46},{40,46}},
                color={0,127,255}));
  connect(TSet, wse.TSet)
    annotation (Line(points={{-120,100},{-90,100},{-90,118},{28,118},{28,40},{38,
          40}},                     color={0,0,127}));
  connect(y_reset_in, wse.y_reset_in)
    annotation (Line(points={{-90,-100},{-90,12},{40,12},{40,30}},
                color={0,0,127}));
  connect(trigger, wse.trigger)
    annotation (Line(points={{-60,-100},{-60,-78},{-88,-78},{-88,10},{44,10},{44,
          30}},                         color={255,0,255}));
  connect(senTCHWSupWSE.T, TCHWSupWSE) annotation (Line(points={{20,31},{20,64},
          {88,64},{88,0},{110,0}},   color={0,0,127}));
  connect(wse.port_b2, senTCHWSupWSE.port_a)
    annotation (Line(points={{40,34},{34,34},{34,20},{30,20}},
                                               color={0,127,255}));
  connect(chiPar.P, powChi) annotation (Line(points={{-39,44},{18,44},{18,66},{90,
          66},{90,40},{110,40}},  color={0,0,127}));


 connect(port_a1, chiPar.port_a1)
  annotation (Line(points={{-100,60},{-68,60},{
          -68,46},{-60,46}}, color={0,127,255}));

  connect(chiPar.port_b1, port_b1) annotation (Line(points={{-40,46},{-20,46},{-20,
          114},{80,114},{80,60},{100,60}}, color={0,127,255}));
  connect(yValHeaPreCon, chiPar.yHeaPreCon) annotation (Line(points={{-120,80},{
          -66,80},{-66,48},{-62,48}}, color={0,0,127}));
  connect(chiPar.TCWLea, TCWRetChi) annotation (Line(points={{-39,42},{16,42},{16,
          68},{90,68},{90,90},{110,90}}, color={0,0,127}));
  annotation (Icon(coordinateSystem(preserveAspectRatio=false),graphics={
        Rectangle(
          extent={{24,2},{64,0}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-72,2},{-24,-2}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Backward,
          radius=45),
        Rectangle(
          extent={{-66,14},{-62,2}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Polygon(
          points={{-70,14},{-58,14},{-64,20},{-70,14}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Polygon(
          points={{-70,26},{-58,26},{-64,20},{-70,26}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-66,38},{-62,26}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Polygon(
          points={{-58,40},{-58,40}},
          lineColor={0,0,0},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-36,26},{-32,22}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.CrossDiag),
        Rectangle(
          extent={{-36,38},{-32,2}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Polygon(
          points={{-40,14},{-28,14},{-34,26},{-40,14}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.CrossDiag),
        Rectangle(
          extent={{-72,42},{-24,38}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Forward,
          radius=45),
        Rectangle(
          extent={{-36,26},{-32,22}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.CrossDiag),
        Rectangle(
          extent={{8,20},{14,6}},
          lineColor={0,0,0},
          fillColor={255,0,0},
          fillPattern=FillPattern.VerticalCylinder),
        Rectangle(
          extent={{24,40},{64,38}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{30,42},{32,36}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{32,42},{34,36}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{34,44},{38,-4}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{38,44},{42,-4}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{42,44},{46,-4}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{46,44},{50,-4}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{50,44},{54,-4}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{54,42},{56,36}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{56,42},{58,36}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{56,4},{58,-2}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{32,4},{34,-2}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{30,4},{32,-2}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{54,4},{56,-2}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Text(
          extent={{6,16},{16,8}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid,
          textStyle={TextStyle.Bold},
          textString="T"),
        Line(points={{-90,60},{-76,60},{-76,40},{-72,40}}, color={28,108,200}),
        Line(points={{-76,60},{20,60},{20,40}}, color={28,108,200}),
        Line(points={{20,40},{24,40}}, color={28,108,200}),
        Line(points={{64,40},{76,40},{76,60},{90,60}}, color={28,108,200}),
        Line(points={{-24,40},{6,40},{6,54},{76,54}}, color={28,108,200}),
        Line(points={{24,0},{12,0},{12,6}}, color={28,108,200}),
        Line(points={{12,20}}, color={28,108,200}),
        Line(points={{12,20},{12,20},{12,48},{86,48},{86,40},{102,40}}, color={
              0,0,127})}),    Documentation(info="<html>
<p>
Partial model that can be extended to different configurations
inclduing chillers and integrated/non-integrated water-side economizers.
</p>
</html>",
revisions="<html>
<ul>
<li>
June 30, 2017, by Yangyang Fu:<br/>
First implementation.
</li>
</ul>
</html>"),
    Diagram(coordinateSystem(extent={{-100,-100},{100,160}})));
end PartialChillerWSE;
